# ControlLab — Modbus Register Map (bulk-material line)

*Generated by `scripts/register_map.py` from `services/protocols/line_map.py` -- do not edit by hand.*

Modbus TCP, any unit ID. Addresses are 0-based protocol addresses; the Ref column is the conventional 1-based reference (coils 00001, discrete inputs 10001, input registers 30001, holding registers 40001). Analog values are unsigned 16-bit integers: raw = round(value × scale), clamped to 0..65535.

## Controller view — PLC master configuration

Everything a controller needs is five contiguous ranges, one per table — exactly what a PLC master's remote-I/O device configuration asks for (e.g. OpenPLC's *Slave Devices*: a start address and size per table).

| Table | Direction | Start | Size | Contents |
|---|---|---:|---:|---|
| Discrete inputs (FC 02) | read | 0 | 22 | field sensors |
| Input registers (FC 04) | read | 0 | 6 | analog sensors |
| Holding registers (FC 03) | read | 100 | 6 | HMI request word + setpoints |
| Coils (FC 15) | write | 0 | 6 | field outputs |
| Holding registers (FC 16) | write | 0 | 15 | analog outputs, controller status, HMI ack word |

## Discrete inputs (FC 02, read-only)

| Address | Ref | Tag | Description |
|---:|---:|---|---|
| 0 | 10001 | `LSL-101` | Bin low level switch |
| 1 | 10002 | `ZSO-102` | Gate open limit switch |
| 2 | 10003 | `ZSC-102` | Gate closed limit switch |
| 3 | 10004 | `M-103.RUNNING` | Feeder motor running feedback (VFD) |
| 4 | 10005 | `M-103.FAULT` | Feeder VFD fault |
| 5 | 10006 | `M-104.RUNNING` | Conveyor motor running feedback (contactor aux) |
| 6 | 10007 | `M-104.OL` | Conveyor motor overload tripped |
| 7 | 10008 | `ZSS-104` | Conveyor motion (zero-speed) switch |
| 8 | 10009 | `LSH-105` | Hopper high level switch (80%; 1 = below, fail-safe polarity) |
| 9 | 10010 | `LSHH-105` | Hopper high-high level switch (95%; 1 = below, fail-safe polarity) |
| 10 | 10011 | `ES-001` | E-stop healthy (1 = healthy; fail-safe polarity) |
| 11 | 10012 | `LSH-103` | Feeder discharge chute plug switch (jam) |
| 12 | 10013 | `WT-105.FLT` | Hopper weight input channel fault (wire break / transmitter failed) |
| 13 | 10014 | `LSL-111` | Bin B low level switch |
| 14 | 10015 | `ZSO-112` | Bin B gate open limit switch |
| 15 | 10016 | `ZSC-112` | Bin B gate closed limit switch |
| 16 | 10017 | `LSL-121` | Bin C low level switch |
| 17 | 10018 | `ZSO-122` | Bin C gate open limit switch |
| 18 | 10019 | `ZSC-122` | Bin C gate closed limit switch |
| 19 | 10020 | `ZSO-106` | Hopper outlet gate open limit switch |
| 20 | 10021 | `ZSC-106` | Hopper outlet gate closed limit switch |
| 21 | 10022 | `DS-107.READY` | Downstream consumer ready to take material (1 = ready; fail-safe polarity) |

## Input registers (FC 04, read-only)

| Address | Ref | Tag | Description | Units | Scale | Full scale → raw |
|---:|---:|---|---|---|---:|---:|
| 0 | 30001 | `LT-101` | Bin level | % | ×100 | 100 → 10000 |
| 1 | 30002 | `WT-105` | Hopper weight | kg | ×10 | 2000 → 20000 |
| 2 | 30003 | `IT-104` | Conveyor motor current | A | ×100 | 100 → 10000 |
| 3 | 30004 | `FT-104` | Belt scale flow rate at the conveyor head | kg/s | ×100 | 10 → 1000 |
| 4 | 30005 | `LT-111` | Bin B level, % | % | ×100 | 100 → 10000 |
| 5 | 30006 | `LT-121` | Bin C level, % | % | ×100 | 100 → 10000 |

## Coils — field outputs (FC 01 read; FC 05/15 write in external-controller mode only)

| Address | Ref | Tag | Description |
|---:|---:|---|---|
| 0 | 00001 | `XV-102.CMD_OPEN` | Gate open command (de-energized = close) |
| 1 | 00002 | `M-103.RUN` | Feeder motor run command |
| 2 | 00003 | `M-104.RUN` | Conveyor motor run command |
| 3 | 00004 | `XV-112.CMD_OPEN` | Bin B gate open command (de-energized = close) |
| 4 | 00005 | `XV-122.CMD_OPEN` | Bin C gate open command (de-energized = close) |
| 5 | 00006 | `XV-106.CMD_OPEN` | Hopper outlet gate open command (de-energized = close) |

## Holding registers

Written by the controller in external-controller mode (FC 16); read-only with the built-in controller, which computes the status block on read.

| Address | Ref | Name | Description | Units | Scale |
|---:|---:|---|---|---|---:|
| 0 | 40001 | `SC-103` | Feeder speed reference | % | ×100 |
| 1 | 40002 | `line_state` | Line state code | | |
| 2 | 40003 | `fault_reason` | Fault reason code (0 = none) | | |
| 3 | 40004 | `alarms_active` | Bit per alarm: condition active | | |
| 4 | 40005 | `alarms_unacked` | Bit per alarm: not yet acknowledged (latched = active or unacked) | | |
| 5 | 40006 | `first_out` | 1 + bit number of the first-out alarm (0 = none) | | |
| 6 | 40007 | `hmi_ack` | HMI acknowledge word (controller → ControlLab) | | |
| 7 | 40008 | `start_inhibit` | Why the most recent start, reset or mode request was refused (bits; 0 = none) | | |
| 8 | 40009 | `mode` | Operator-selected mode (0 = AUTO, 1 = MANUAL, 2 = BATCH) | | |
| 9 | 40010 | `alarms_active_2` | Alarm bits 16-31: condition active | | |
| 10 | 40011 | `alarms_unacked_2` | Alarm bits 16-31: not yet acknowledged | | |
| 11 | 40012 | `source_bin` | Source bin the next start draws from (1 = A, 2 = B, 3 = C) | | |
| 12 | 40013 | `active_bin` | Bin the line is drawing from now (0 = none) | | |
| 13 | 40014 | `batch_loaded_kg` | The current (or last) batch's weigh-in, kg | | |
| 14 | 40015 | `batches_completed` | Batches completed since the controller started | | |
| 100 | 40101 | `hmi_request` | HMI request word (ControlLab → controller; read-only to clients) | | |

## HMI commands to an external controller — request/acknowledge

Bits of `hmi_request` / `hmi_ack`: bit 0 = `start`, bit 1 = `stop`, bit 2 = `reset`, bit 3 = `acknowledge`, bit 4 = `select_auto`, bit 5 = `select_manual`, bit 6 = `start_conveyor`, bit 7 = `stop_conveyor`, bit 8 = `open_gate`, bit 9 = `close_gate`, bit 10 = `start_feeder`, bit 11 = `stop_feeder`, bit 12 = `select_batch`, bit 13 = `open_outlet`, bit 14 = `close_outlet`. A 4-phase handshake, so each command is taken exactly once:

1. ControlLab sets the request bit.
2. The controller sees request = 1, ack = 0: it executes the command and sets the ack bit.
3. ControlLab sees the ack bit rise and clears the request bit.
4. The controller sees request = 0, ack = 1 and clears the ack bit.

A command pressed while its previous ack is still set is held and raised after the ack drops, never lost.

## Coils — HMI pushbuttons for SCADA clients (FC 05/15 write, momentary)

Kept apart from field I/O and outside the controller view: writing 1 issues the command once (in external-controller mode, as a request through the handshake above); writing 0 does nothing; they always read back 0.

| Address | Ref | Command | Description |
|---:|---:|---|---|
| 100 | 00101 | `start` | Start the line (Auto sequence, §6.2) |
| 101 | 00102 | `stop` | Normal stop -- upstream first, then purge |
| 102 | 00103 | `reset` | Reset a FAULTED/ESTOPPED line once the cause is cleared |
| 103 | 00104 | `acknowledge` | Acknowledge all latched alarms |
| 104 | 00105 | `select_auto` | Select Auto mode (accepted only at rest) |
| 105 | 00106 | `select_manual` | Select Manual mode (accepted only at rest) |
| 106 | 00107 | `start_conveyor` | Manual: start the conveyor |
| 107 | 00108 | `stop_conveyor` | Manual: stop the conveyor (the feeder stops with it) |
| 108 | 00109 | `open_gate` | Manual: open the gate |
| 109 | 00110 | `close_gate` | Manual: close the gate |
| 110 | 00111 | `start_feeder` | Manual: start the feeder (needs the conveyor proven running) |
| 111 | 00112 | `stop_feeder` | Manual: stop the feeder |
| 112 | 00113 | `select_batch` | Select Batch mode (accepted only at rest) |
| 113 | 00114 | `open_outlet` | Manual: open the hopper outlet gate |
| 114 | 00115 | `close_outlet` | Manual: close the hopper outlet gate |

## HMI setpoints (holding registers; the HMI writes, the controller reads)

Values the operator enters, read by the controller in the same range as the request word. A write of setpoints on their own is accepted in either mode; they stay until changed.

| Address | Ref | Setpoint | Default | Description |
|---:|---:|---|---:|---|
| 101 | 40102 | `source_bin` | 1 | Source bin for the next start (1 = A, 2 = B, 3 = C) |
| 102 | 40103 | `recipe_a_kg` | 0 | Batch recipe: kg from bin A |
| 103 | 40104 | `recipe_b_kg` | 0 | Batch recipe: kg from bin B |
| 104 | 40105 | `recipe_c_kg` | 0 | Batch recipe: kg from bin C |
| 105 | 40106 | `hold_s` | 10 | Batch hold (PROCESSING) time, s |

## Controller status codes

### `line_state` codes

| Code | State |
|---:|---|
| 0 | IDLE |
| 1 | STARTING |
| 2 | RUNNING |
| 3 | STOPPING |
| 4 | FAULTED |
| 5 | ESTOPPED |
| 6 | MANUAL |
| 7 | LOADING |
| 8 | PROCESSING |
| 9 | DISCHARGING |
| 10 | CLEANING |

### `mode` codes

| Code | Mode |
|---:|---|
| 0 | AUTO |
| 1 | MANUAL |
| 2 | BATCH |

### `fault_reason` codes

| Code | Reason |
|---:|---|
| 0 | (none) |
| 1 | e-stop |
| 2 | hopper high-high |
| 3 | feeder trip |
| 4 | conveyor trip |
| 5 | feeder failed to prove running |
| 6 | conveyor failed to prove running |
| 7 | gate failed to prove open |
| 8 | conveyor lost confirmation |
| 9 | gate travel fault |
| 10 | feeder jam |
| 11 | hopper weight signal failed |
| 12 | conveyor jam |
| 13 | outlet travel fault |
| 14 | discharge timeout |
| 15 | batch feed stalled |

### Alarm bits (`alarms_active`, `alarms_unacked`; `first_out` = bit + 1)

| Bit | Alarm | Description | Class |
|---:|---|---|---|
| 0 | `ES-001.TRIP` | E-stop tripped | trip |
| 1 | `LSL-101.LOW` | Bin A low | warning |
| 2 | `XV-102.TRAVEL_FAULT` | Bin A gate travel fault | trip |
| 3 | `M-103.FAULT` | Feeder trip (VFD fault/overload) | trip |
| 4 | `M-103.START_PROOF` | Feeder failed to prove running | trip |
| 5 | `M-104.OL` | Conveyor trip (overload) | trip |
| 6 | `ZSS-104.LOST` | Conveyor motion loss (belt slip) | trip |
| 7 | `M-104.START_PROOF` | Conveyor failed to prove running | trip |
| 8 | `WT-105.HIGH_HIGH` | Hopper high-high | trip |
| 9 | `LSH-103.JAM` | Feeder jam (discharge chute plugged) | trip |
| 10 | `WT-105.FAIL` | Hopper weight transmitter failed | trip |
| 11 | `LSH-105.DISAGREE` | Hopper high switch disagrees with WT-105 | warning |
| 12 | `LSHH-105.DISAGREE` | Hopper high-high switch disagrees with WT-105 | trip |
| 13 | `IT-104.HIGH` | Conveyor motor overcurrent (jam) | trip |
| 14 | `FT-104.NO_FLOW` | No flow on the belt while feeding | warning |
| 15 | `LSL-111.LOW` | Bin B low | warning |
| 16 | `XV-112.TRAVEL_FAULT` | Bin B gate travel fault | trip |
| 17 | `LSL-121.LOW` | Bin C low | warning |
| 18 | `XV-122.TRAVEL_FAULT` | Bin C gate travel fault | trip |
| 19 | `XV-106.TRAVEL_FAULT` | Hopper outlet gate travel fault | trip |
| 20 | `HOP-105.NOT_EMPTYING` | Batch discharge didn't empty the hopper | trip |
| 21 | `BATCH.TOLERANCE` | Batch weighed in out of tolerance | warning |

### `start_inhibit` bits (why the most recent start, reset or mode request was refused; 0 = NONE)

| Bit value | Reason |
|---:|---|
| 1 | BIN_LOW |
| 2 | HOPPER_HIGH_HIGH |
| 4 | UNACKNOWLEDGED_ALARM |
| 8 | ESTOP_ACTIVE |
| 16 | LINE_FAULTED |
| 32 | SENSOR_FAILED |
| 64 | CONVEYOR_NOT_RUNNING |
| 128 | HOPPER_HIGH |
| 256 | WRONG_MODE |
| 512 | LINE_NOT_IDLE |
| 1024 | RECIPE_EMPTY |
| 2048 | RECIPE_TOO_LARGE |
| 4096 | HOPPER_NOT_EMPTY |
| 8192 | GATE_NOT_CLOSED |
| 16384 | DOWNSTREAM_NOT_READY |
| 32768 | CAUSE_STANDING |

Set whenever a start (line or Manual device), a reset or a mode change is consumed, in any state: NONE after an accepted one (or one with nothing to do), unchanged when none is requested -- so it proves the request was actually issued. Cleared when the line comes to rest. All 16 bits are assigned.


A value this table doesn't know is published as 65535 rather than guessed.
